module{
    public type Tech = {
        name: Text;
        fondness:Nat;
    }
}